# MODBUS protocol for Danfoss ECL Comfort 110

## Physical

The device has a RS-485 transceiver (SN75LBC184P), for which connections are brought out on the display/buttons daughterboard.

Front view of the pinout:

| 1   | 2      | 3      | 4            |
|-----|--------|--------|--------------|
| GND | D- / B | D+ / A | +5V DC ?? mA |

## Serial settings

* Baud rate: 19200
* Data bits: 8
* Parity: Even
* Stop bits: 2

## Function codes
Reading can be done from both input and holding registers (FC03 and FC04). Writing can be done to single holding registers (FC06).

## Openhab RTU example
Openhab thing configuration:
```
Bridge modbus:serial:danfossECL110 [ port="/dev/ttyUSB-48502", baud=19200, id=5, stopBits="2", parity="even",dataBits=8, echo=false, encoding="rtu", flowControlIn="none", flowControlOut="none", receiveTimeoutMillis=1500 ] {	
    Bridge poller manualTemperatures [ start=11179, length=1, refresh=2000, type="holding" ] {
		Thing data setManualTemp [ readStart="11179", readValueType="int16", writeStart="11179", writeValueType="int16", writeType="holding", writeMultipleEvenWithSingleRegisterOrCoil=false ]
	}
}
```

## Communication

Communication is done using MODBUS RTU. The following values have been gathered from application 116/130, software version 1.06/1.08

| Description                                             | Read/Write | MODBUS register (PNU) | Line | Example Hex/Dec | Format                                                                                                                                       | Notes                                                                                                           |
|---------------------------------------------------------|------------|-----------------------|------|-----------------|----------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------|
| Monday Start1                                           | RW         | 1109                  | N/A  | 0x01F4<br/>500  | HHMM                                                                                                                                         | Format: XXYY decimal where XX = 00..23 and YY = 00 or 30, XXYY = 2400 is also accepted. Value means time XX:YY. |
| Monday Stop1                                            | RW         | 1110                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Monday Start2                                           | RW         | 1111                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Monday Stop2                                            | RW         | 1112                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Tuesday Start1                                          | RW         | 1119                  | N/A  | 0x01F4<br/>500  | HHMM                                                                                                                                         |                                                                                                                 |
| Tuesday Stop1                                           | RW         | 1120                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Tuesday Start2                                          | RW         | 1121                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Tuesday Stop2                                           | RW         | 1122                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Wednesday Start1                                        | RW         | 1129                  | N/A  | 0x01F4<br/>500  | HHMM                                                                                                                                         |                                                                                                                 |
| Wednesday Stop1                                         | RW         | 1130                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Wednesday Start2                                        | RW         | 1131                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Wednesday Stop2                                         | RW         | 1132                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Thursday Start1                                         | RW         | 1139                  | N/A  | 0x01F4<br/>500  | HHMM                                                                                                                                         |                                                                                                                 |
| Thursday Stop1                                          | RW         | 1140                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Thursday Start2                                         | RW         | 1141                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Thursday Stop2                                          | RW         | 1142                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Friday Start1                                           | RW         | 1149                  | N/A  | 0x01F4<br/>500  | HHMM                                                                                                                                         |                                                                                                                 |
| Friday Stop1                                            | RW         | 1150                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Friday Start2                                           | RW         | 1151                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Friday Stop2                                            | RW         | 1152                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Saturday Start1                                         | RW         | 1159                  | N/A  | 0x01F4<br/>500  | HHMM                                                                                                                                         |                                                                                                                 |
| Saturday Stop1                                          | RW         | 1160                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Saturday Start2                                         | RW         | 1161                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Saturday Stop2                                          | RW         | 1162                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Sunday Start1                                           | RW         | 1169                  | N/A  | 0x01F4<br/>500  | HHMM                                                                                                                                         |                                                                                                                 |
| Sunday Stop1                                            | RW         | 1170                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Sunday Start2                                           | RW         | 1171                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| Sunday Stop2                                            | RW         | 1172                  | N/A  | 0x0960<br/>2400 | HHMM                                                                                                                                         |                                                                                                                 |
| ???                                                     | R?         | 2002                  | N/A  | 0x0002<br/>2    |                                                                                                                                              |                                                                                                                 |
| MOD address (MODBUS address)                            | R/W        | 2007                  | 8320 | 0x0005<br/>5    |                                                                                                                                              | Valid values: 0...247                                                                                           |
| Code no.                                                | R          | 2010                  | 8300 | 0x067D<br/>1661 | 087BXXXX                                                                                                                                     |                                                                                                                 |
| ???                                                     | R?         | 2014                  | N/A  | 0x0057<br/>87   |                                                                                                                                              |                                                                                                                 |
| Language                                                | RW         | 2027                  | 8315 | 0x0001<br/>1    | 0 = English<br/>1 = Swedish<br/>2 = Danish<br/>3 = Finnish<br/>4 = German<br/>5 = Estonian<br/>6 = Lithuanian<br/>7 = Latvian<br/>8 = Polish |                                                                                                                 |
| Software version?                                       | R          | 2102                  | 8301 | 0x006C<br/>108  |                                                                                                                                              |                                                                                                                 |
| Hardware version                                        | R          | 2103                  | 8301 | 0x0044<br/>68   | Ascii                                                                                                                                        | ASCII                                                                                                           |
| Software version?                                       | R          | 2104                  | 8301 | 0x006C<br/>108  |                                                                                                                                              |                                                                                                                 |
| ECL Comfort version?                                    | R          | 2105                  | 8301 | 0x006E<br/>110  |                                                                                                                                              | 110                                                                                                             |
| Hardware version?                                       | R          | 2106                  | 8301 | 0x0044<br/>68   | Ascii                                                                                                                                        | ASCII                                                                                                           |
| Application?                                            | R          | 2107                  | 8301 | 0x0082<br/>130  |                                                                                                                                              |                                                                                                                 |
| Application version?                                    | R          | 2108                  | 8301 | 0x0002<br/>2    |                                                                                                                                              |                                                                                                                 |
| Application version?                                    | R          | 2109                  | 8301 | 0x0002<br/>2    |                                                                                                                                              |                                                                                                                 |
| ???                                                     | R          | 2110                  | 8301 | 0x05E9<br/>1513 |                                                                                                                                              |                                                                                                                 |
| Pump                                                    | R?         | 4001                  | N/A  | 0x0001<br/>1    | X                                                                                                                                            | 0 = Off<br/>1 = On                                                                                              |
| Valve open                                              | R?         | 4100                  | N/A  | 0x0000<br/>0    | X                                                                                                                                            | 0 = Off<br/>1 = Opening                                                                                         |
| Valve close                                             | R?         | 4101                  | N/A  | 0x0000<br/>0    | X                                                                                                                                            | 0 = Off<br/>1 = Closing                                                                                         |
| Set mode                                                | R?         | 4200                  | N/A  | 0x0001<br/>1    | X                                                                                                                                            | 0 = Manual<br/>1=Auto<br/>2=Comfort<br/>3=Setback<br/>4=Standby                                                                 |
| Actual mode                                             | R?         | 4210                  | N/A  | 0x0002<br/>2    | X                                                                                                                                            |                                                                                                |
| ???                                                     | R?         | 4614                  | N/A  | 0x0000<br/>0    |                                                                                                                                              |                                                                                                                 |
| ???                                                     | R?         | 10599                 | N/A  | 0x0000<br/>0    |                                                                                                                                              |                                                                                                                 |
| ECA address (choice of room panel / remote control)     | RW         | 11009                 | 7010 | 0x0000<br/>0    | 0 = OFF<br/>1 = A<br/>2 = B                                                                                                                  | Application 130 only.                                                                                           |
| Auto-reduct (setback temp. dependent on outdoor temp.)  | RW         | 11010                 | 5011 | 0xFFF1<br/>-15  | XX                                                                                                                                           | Application 130 only. TODO: FORMAT                                                                              |
| Boost                                                   | RW         | 11011                 | 5012 | 0x0000<br/>0    |                                                                                                                                              | Application 130 only. TODO: FORMAT                                                                              |
| Ramp (reference ramping)                                | RW         | 11012                 | 5013 | 0x0000<br/>0    |                                                                                                                                              | Application 130 only. TODO: FORMAT                                                                              |
| Optimizer (optimizing time constant)                    | RW         | 11013                 | 5014 | 0x0009<br/>9    |                                                                                                                                              | Application 130 only. TODO: FORMAT                                                                              |
| Intgr. time (time constant for room temp.)              | RW         | 11014                 | 3015 | 0x0000<br/>0    |                                                                                                                                              | Application 130 only. TODO: FORMAT                                                                              |
| Based on (optimization based on room / outdoor temp.)   | RW         | 11019                 | 5020 | 0x0000<br/>0    |                                                                                                                                              | Application 130 only. TODO: FORMAT                                                                              |
| Total stop                                              | RW         | 11020                 | 5021 | 0x0000<br/>0    |                                                                                                                                              | Application 130 only. TODO: FORMAT                                                                              |
| P1 exercise (pump exercise)                             | RW         | 11021                 | 7022 | 0x0001<br/>1    |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| M1 exercise (valve exercise)                            | RW         | 11022                 | 7023 | 0x0000<br/>0    |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| Actuator (gear motor / thermo actuator)                 | RW         | 11023                 | 7024 | 0x0001<br/>1    |                                                                                                                                              | Application 130 only. TODO: FORMAT                                                                              |
| Limit (return temp. limitation)                         | RW         | 11029                 | 4030 | 0x0032<br/>50   |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| Gain - max. (return temp. limitation - max. influence)  | RW         | 11034                 | 4035 | 0xFFEC<br/>-20  |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| Gain - min. (return temp. limitation - min. influence)  | RW         | 11035                 | 4036 | 0x0000<br/>0    |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| Intgr. time (time constant for return temp. limitation) | RW         | 11036                 | 4037 | 0x0000<br/>0    |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| DHW prior. (closed valve / normal operation)            | RW         | 11051                 | 7052 | 0x0000<br/>0    |                                                                                                                                              | Application 130 only. TODO: FORMAT                                                                              |
| P1 frost T (frost protection)                           | RW         | 11076                 | 7077 | 0x0002<br/>2    |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| P1 heat T (heat demand)                                 | RW         | 11077                 | 7078 | 0x0014<br/>20   |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| Priority (priority for return temp. limitation)         | RW         | 11084                 | 4085 | 0x0000<br/>0    |                                                                                                                                              | Application 130 only. TODO: FORMAT                                                                              |
| Standby T (standby temperature)                         | RW         | 11092                 | 7093 | 0x000A<br/>10   |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| Accumulated Outside Temperature                         | R?         | 11099                 | N/A  | 0x0010<br/>16   |                                                                                                                                              | Application 130 only.                                                                                           |
| Ext. (external override                                 | RW         | 11140                 | 7141 | 0x0000<br/>0    |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| Knee point                                              | RW         | 11161                 | 7162 | 0x0028<br/>40   |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| ???                                                     | R?         | 11173                 | N/A  | 0x0009<br/>9    |                                                                                                                                              | Application 116 only.                                                                                           |
| Motor prot. (motor protection)                          | RW         | 11173                 | 6174 | 0x0009<br/>9    |                                                                                                                                              | Application 130 only. TODO: FORMAT                                                                              |
| Slope                                                   | RW         | 11174                 | 2175 | 0x0006<br/>6    |                                                                                                                                              | Application 130 only. TODO: FORMAT                                                                              |
| Displace (parallel displacement)                        | RW         | 11175                 | 2176 | 0x0000<br/>0    |                                                                                                                                              | Application 130 only. TODO: FORMAT                                                                              |
| Temp. min. (flow temp. limit, min.)                     | RW         | 11176                 | 2177 | 0x0014<br/>20   |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| Temp. max. (flow temp. limit, max.)                     | RW         | 11177                 | 2178 | 0x0050<br/>80   |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| Cut-out (limit for heating cut-out)                     | RW         | 11178                 | 5179 | 0x0012<br/>18   |                                                                                                                                              | Application 130 only. TODO: FORMAT                                                                              |
| User panel set temperature                              | RW         | 11179                 | N/A  | 0x0015<br/>21   |                                                                                                                                              | Application 130 only.                                                                 |
| ???                                                     | R?         | 11180                 | N/A  | 0x0012<br/>18   |                                                                                                                                              | Application 130 only. Manual temperature?                                                                       |
| Gain - max. (room temp. limitation, max.)               | RW         | 11181                 | 3182 | 0xFFD8<br/>-40  |                                                                                                                                              | Application 130 only. TODO: FORMAT                                                                              |
| Gain - min. (room temp. limitation, min.)               | RW         | 11182                 | 3183 | 0x0000<br/>0    |                                                                                                                                              | Application 130 only. TODO: FORMAT                                                                              |
| Xp (proportional band)                                  | RW         | 11183                 | 6184 | 0x00C8<br/>200  |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| Tn (integration time constant)                          | RW         | 11184                 | 6185 | 0x003C<br/>60   |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| M1 run (running time of the motorized control valve)    | RW         | 11185                 | 6186 | 0x0060<br/>96   |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| Nz (neutral zone)                                       | RW         | 11186                 | 6187 | 0x0003<br/>3    |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| Min. on time (min. activation time gear motor)          | RW         | 11188                 | 7189 | 0x000A<br/>10   |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| ???                                                     | R?         | 11189                 | N/A  |                 |                                                                                                                                              | Application 116 only.                                                                                           |
| ???                                                     | R?         | 11190                 | N/A  |                 |                                                                                                                                              | Application 116 only.                                                                                           |
| Daylight (daylight saving time changeover)              | RW         | 11197                 | 7198 | 0001<br/>1      |                                                                                                                                              | TODO: FORMAT                                                                                                    |
| ECL address (master / slave address)                    | RW         | 11198                 | 7199 | 000F<br/>15     | XXX.X °C                                                                                                                                     | TODO: FORMAT                                                                                                    |
| Outdoor temperature. S1                                 | R?         | 11200                 | N/A  | 000D<br/>13     | XXX.X °C                                                                                                                                     | 192°C = not connected                                                                                           |
| Room temperature. S2                                    | R?         | 11201                 | N/A  | 0780<br/>1920   | XXX.X °C                                                                                                                                     | 192°C = not connected                                                                                           |
| Flow temperature. S3                                    | R?         | 11202                 | N/A  | 016A<br/>362    | XXX.X °C                                                                                                                                     | 192°C = not connected                                                                                           |
| Return temperature. S4                                  | R?         | 11203                 | N/A  | 0780<br/>1920   | XXX.X °C                                                                                                                                     | 192°C = not connected                                                                                           |
| ???                                                     | R?         | 11220                 | N/A  | 0780<br/>1920   | XXX.X °C                                                                                                                                     | 192°C = not connected                                                                                           |
| ???                                                     | R?         | 11221                 | N/A  | 0780<br/>1920   | XXX.X °C                                                                                                                                     | 192°C = not connected                                                                                           |
| ???                                                     | R?         | 11222                 | N/A  | 0780<br/>1920   | XXX.X °C                                                                                                                                     | 192°C = not connected                                                                                           |
| ???                                                     | R?         | 11223                 | N/A  | 0780<br/>1920   | XXX.X °C                                                                                                                                     | 192°C = not connected                                                                                           |
| Room set temperature. S2                                | R?         | 11228                 | N/A  | 00D2<br/>210    | XXX.X °C                                                                                                                                     | Application 130 only.                                                                                           |
| Flow set temperature. S3                                | R?         | 11229                 | N/A  | 016D<br/>365    | XXX.X °C                                                                                                                                     |                                                                                                                 |
| ???                                                     | R?         | 60007                 | N/A  | 0<br/>0         |                                                                                                                                              |                                                                                                                 |
| ???                                                     | RW         | 60020                 | N/A  | 1<br/>1         |                                                                                                                                              |                                                                                                                 |
| ???                                                     | R?         | 60025                 | N/A  | 07EC<br/>2028   |                                                                                                                                              |                                                                                                                 |
| Backlight (display brightness)                          | RW         | 60057                 | 8310 | 10<br/>16       | XX                                                                                                                                           |                                                                                                                 |
| Contrast (display contrast)                             | RW         | 60058                 | 8311 | 000A<br/>10     | XX                                                                                                                                           |                                                                                                                 |
| Hours                                                   | RW         | 64044                 | 1000 | 6<br/>6         |                                                                                                                                              | Valid range 0...23                                                                                              |
| Minutes                                                 | RW         | 64045                 | 1000 | 3<br/>3         |                                                                                                                                              | Valid range 0...59                                                                                              |
| Day                                                     | RW         | 64046                 | 1000 | 000F<br/>15     |                                                                                                                                              | Valid range 1...31 depending on month                                                                           |
| Month                                                   | RW         | 64047                 | 1000 | 000C<br/>12     |                                                                                                                                              | Valid range 1...12, cannot be set if currently set day is greater than number of days in given month            |
| Year                                                    | RW         | 64048                 | 1000 | 11<br/>17       |                                                                                                                                              | Year number since 2000, valid range 1..40                                                                       |
| ???                                                     | R?         | 65534                 | N/A  | 0<br/>0         |                                                                                                                                              |                                                                                                                 |
| ???                                                     | R?         | 65535                 | N/A  | 0<br/>0         |                                                                                                                                              |                                                                                                                 |
